{info}Generated 2026-11-05, nodes checked against scaleaq/heimdall\-plc 2e8ebeb 2026\-11\-05. Do not edit here: change commissioning_usecases.py in workfolder-latex/CAS/OPC UA interface and regenerate.{info}
{toc:maxLevel=2}
h1. How to read this
One card per system: the top\-level branches of GVLMain to open, the settings, commands and status nodes in one table, and a short sequence to start and verify the system. Paths are relative to GVLMain and checked against the PLC program; \[i\] is 0\-based (Inlet\[0\] = inlet 1). Every node's type and behaviour: page 'CAS OPC UA interface'.
h2. Commands
|| Kind || How ||
| *Pulse* | Write TRUE; the PLC clears it. All Manual / Auto, {{Pen.Command.Start}} / Stop / OxygenStart / OxygenStop, {{Inlet\[i\].InletPump.Command.Reset}} (cleared when the pump state changes), calibrations, {{Outlet.Command.FaultReset}}. |
| *Held* | Write TRUE; the PLC holds it until the state confirms, then clears it: InletPump, OxyPump and HydraulicPump Start / Stop (in manual). |
| *Edge* | Write TRUE, then FALSE yourself: {{OxySystem\[i\].OxyPump.Command.Reset}}, every AlarmAck bit. |
| *Value* | Setpoints and modes: write the value, it stays (Setpoint, ManualOutput, ManualPosition, Mode). |
| *Setting* | Config members: retained over a restart (GVLRetain). Change only during commissioning. |
h1. Systems, in commissioning order
|| System || Open these branches || Settings || Commands || Status ||
| [S1 Field links: remote I/O, drives, Framo|#s1] | {{CommonRIO}}, {{InletRIO\[i\]}}, {{Inlet\[i\]}}, {{OxySystem\[i\]}} | 4 | 0 | 7 |
| [S2 Instruments|#s2] | {{Pen}}, {{Inlet\[i\]}}, {{OxySystem\[i\]}} | 1 | 0 | 8 |
| [S3 Inlet pump i (Framo)|#s3] | {{Inlet\[i\]}} | 5 | 4 | 5 |
| [S4 Oxygen line i|#s4] | {{OxySystem\[i\]}} | 6 | 6 | 7 |
| [S7 Outlet (dampers and hydraulics)|#s7] | {{Outlet}} | 3 | 6 | 3 |
| [S5 Pen and level control (LIC01)|#s5] | {{Pen}}, {{LevelController}}, {{PenInletSupervisor}} | 4 | 4 | 7 |
| [S6 Pen oxygen control (OIC01)|#s6] | {{Pen}}, {{OxyController}}, {{OxySystem\[i\]}} | 3 | 3 | 5 |
h2. {anchor:s1}S1 Field links: remote I/O, drives, Framo
Modbus TCP to CommonRIO and InletRIO 1..3 (Wago 750\-362), the oxy pump drives (ATV650) behind each InletRIO, and OPC UA to the Framo pump controllers (PCC 1..3). Check these first.
*Open:* {{CommonRIO}}, {{InletRIO\[i\]}}, {{Inlet\[i\]}}, {{OxySystem\[i\]}}   *Alarms:* {{CommonRIO.Alarm}}, {{InletRIO\[i\].Alarm}}
|| || Node || What ||
| *Settings* | {{CommonRIO.Config.IP}} | IP and Port of the common coupler |
|   | {{InletRIO\[i\].Config.IP}} | coupler of inlet station i, with Port |
|   | {{InletRIO\[i\].Config.DriveIP}} | oxy pump drive, with DrivePort, DriveUnitId, DriveEnabled |
|   | {{Inlet\[i\].Config.FramoIP}} | Framo PCC i, with FramoPort, FramoUpdateRate |
| *Commands* |   | none |
| *Status* | {{CommonRIO.Status.CommOK}} | link up and data fresh |
|   | {{InletRIO\[i\].Status.CommOK}} | same per inlet station; DataStale = answers but no new data |
|   | {{OxySystem\[i\].OxyPump.Status.CommunicationOK}} | drive link |
|   | {{Inlet\[i\].InletPump.Status.FramoConnected}} | OPC UA data source connected |
|   | {{Inlet\[i\].InletPump.Status.CommunicationOK}} | Framo heartbeat answered |
|   | {{InletRIO\[i\].Status.Restarts}} | link restarts; also DriveRestarts, CommonRIO.Status.Restarts, Inlet\[i\].InletPump.Status.FramoRestarts |
|   | {{InletRIO\[i\].Status.Watchdog}} | coupler Modbus watchdog: State, Expiries |
*Start and verify*
# Check the IP settings; 0.0.0.0 means not configured ({{InletRIO\[i\].Status.MissingIP}}).
# All CommOK / CommunicationOK / FramoConnected TRUE.
# Over a few minutes: the restart counters do not count and {{InletRIO\[i\].Status.DataStale}} stays FALSE.
h2. {anchor:s2}S2 Instruments
Every measurement is an AnalogSensor (or DigitalSensor): .Filtered is the value in engineering units, .ScaledRaw the unfiltered value, .Status.BadQuality the quality, .Config the range and filter.
*Open:* {{Pen}}, {{Inlet\[i\]}}, {{OxySystem\[i\]}}   *Alarms:* {{Inlet\[i\].Input.LevelInsidePen.Alarm}}, {{Pen.Input.Orbit864Sensor\[i\].Alarm}}
|| || Node || What ||
| *Settings* | {{Inlet\[i\].Input.LevelInsidePen.Config}} | range, filter, alarm limits (same layout for every sensor) |
| *Commands* |   | none |
| *Status* | {{Inlet\[i\].Input.LevelInsidePen.Filtered}} | level transmitters per inlet, also LevelOutsidePen, PenOverHeight |
|   | {{Pen.Input.AverageLevelInside.Filtered}} | pen averages: AverageLevelOutside, AverageOverHeight |
|   | {{Pen.Input.Orbit864Sensor\[i\].OxygenConcentration.Filtered}} | O2 sensors; also OxygenSaturation, Temperature, Salinity |
|   | {{Pen.Input.Orbit864Sensor\[i\].Status.CommOK}} | Orbit 864 on Modbus RTU |
|   | {{Pen.Input.AverageOxygenForControl.Filtered}} | O2 used by OIC01 |
|   | {{OxySystem\[i\].Input.OxyPumpPressure.Filtered}} | oxy line pressures: OxynatorOutletPressure, OxyInjectionPressure |
|   | {{OxySystem\[i\].Input.OxygenFlow.Filtered}} | O2 flow per line |
|   | {{Inlet\[i\].Input.LevelInsidePen.Status.BadQuality}} | quality of any sensor |
*Start and verify*
# Per transmitter: compare .Filtered with the local reading; .Status.BadQuality FALSE.
# Disconnect one transmitter: BadQuality TRUE, its pair leaves the pen average.
# O2 sensors: {{Pen.Input.Orbit864Sensor\[i\].Status.CommOK}} TRUE before reading values.
h2. {anchor:s3}S3 Inlet pump i (Framo)
Framo pump controller PCC i over OPC UA. In auto the pen (S5) starts and stops it and sets its speed.
*Open:* {{Inlet\[i\]}}   *Alarms:* {{Inlet\[i\].InletPump.Alarm}}
|| || Node || What ||
| *Settings* | {{Inlet\[i\].Config.InletPumpEnable}} | takes part in the automatic pump count |
|   | {{Inlet\[i\].Config.StartupTime}} | start / stop supervision, with ShutdownTime |
|   | {{Inlet\[i\].Config.HeartbeatTimeout}} | link supervision, with HeartbeatInterval |
|   | {{Inlet\[i\].Config.SpeedDeviationLimit}} | speed deviation alarm, with SpeedDeviationDelay |
|   | {{Inlet\[i\].Config.ResetExpectedTime}} | time for a Reset to change the pump state |
| *Commands* | {{Inlet\[i\].InletPump.Command.Manual}} | pulse; Auto back |
|   | {{Inlet\[i\].InletPump.Command.Setpoint}} | manual speed, rpm 40..130 |
|   | {{Inlet\[i\].InletPump.Command.Start}} | held, in manual; Stop the same |
|   | {{Inlet\[i\].InletPump.Command.Reset}} | pulse, after a trip (Hold / Lockdown) |
| *Status* | {{Inlet\[i\].InletPump.State}} | Available 0, Starting 1, Remote 2 (running), Stopping 3, Hold 4, Lockdown 5, Unavailable 9 |
|   | {{Inlet\[i\].InletPump.Status.Manual}} | mode |
|   | {{Inlet\[i\].InletPump.Status.ActualSpeed}} | rpm |
|   | {{Inlet\[i\].InletPump.Status.CommunicationOK}} | heartbeat AND FramoConnected |
|   | {{Inlet\[i\].InletPump.Input.MotorCurrent}} | also MotorPower, MotorTemperatureHH |
*Start and verify*
# {{Inlet\[i\].InletPump.Status.CommunicationOK}} TRUE, State Available (0).
# Pulse Manual, write Setpoint 60, Start: State 1 then 2, ActualSpeed follows.
# Change Setpoint; Stop: State 3 then 0. Pulse Auto.
h2. {anchor:s4}S4 Oxygen line i
Oxy pump (ATV650 drive) on the side stream, the O2 control valve and its pressure and flow control. In auto the line follows Pen OxygenStart / OxygenStop and OIC01 (S6).
*Open:* {{OxySystem\[i\]}}   *Alarms:* {{OxySystem\[i\].Alarm}}, {{OxySystem\[i\].OxyPump.Alarm}}
|| || Node || What ||
| *Settings* | {{OxySystem\[i\].Config.Enable}} | the line takes part in oxygenation |
|   | {{OxySystem\[i\].Config.ValveOpenPressure}} | the valve may open above this pump pressure |
|   | {{OxySystem\[i\].Config.PressureSetpoint}} | pressure control (PressureController) |
|   | {{OxySystem\[i\].Config.FlowMax}} | max O2 flow per line (FlowController) |
|   | {{OxySystem\[i\].Config.OxyPump}} | MinSpeed\_Hz, MaxSpeed\_Hz, PresetSpeed\_Hz |
|   | {{OxySystem\[i\].Config.OxyStartupTime}} | with OxyShutdownTime, ValveRampTime |
| *Commands* | {{OxySystem\[i\].OxyPump.Command.Manual}} | pulse; Auto back |
|   | {{OxySystem\[i\].OxyPump.Command.Setpoint}} | manual speed, Hz |
|   | {{OxySystem\[i\].OxyPump.Command.Start}} | held, in manual; Stop the same |
|   | {{OxySystem\[i\].OxyPump.Command.Reset}} | edge: drive fault reset |
|   | {{OxySystem\[i\].OxyValve.Command.Manual}} | pulse; Auto back |
|   | {{OxySystem\[i\].OxyValve.Command.ManualSetpoint}} | valve %, used while permitted |
| *Status* | {{OxySystem\[i\].Status.State}} | Stopped 0, Starting 1, Running 2, Faulted 9 |
|   | {{OxySystem\[i\].Status.ValvePermit}} | pump running and pressure above ValveOpenPressure |
|   | {{OxySystem\[i\].Status.OxyFlow}} | with FlowSetpoint, OxyValvePosition, OxyPumpSpeed |
|   | {{OxySystem\[i\].OxyPump.State}} | Available 0, Starting 1, Running 2, Stopping 3, Unavailable 4 |
|   | {{OxySystem\[i\].OxyPump.Status.AutoResets}} | automatic drive resets after a link fault |
|   | {{OxySystem\[i\].OxyPump.Input.LastFault}} | drive fault code (LFT) |
|   | {{OxySystem\[i\].Input.OxyPumpPressure.Filtered}} | pump pressure |
*Start and verify*
# Config.Enable TRUE; pulse OxyPump Manual, Setpoint 30, Start: OxyPump.State 2.
# OxyPumpPressure above ValveOpenPressure: Status.ValvePermit TRUE.
# Pulse OxyValve Manual, ManualSetpoint 20: OxyFlow rises. Then both back to Auto.
h2. {anchor:s7}S7 Outlet (dampers and hydraulics)
Four cylinders open the outlet to a position per operation mode, driven by the hydraulic pump.
*Open:* {{Outlet}}   *Alarms:* {{Outlet.Alarm}}, {{Outlet.Cylinder\[i\].Alarm}}, {{Outlet.HydraulicPump.Alarm}}
|| || Node || What ||
| *Settings* | {{Outlet.Config.ModePosition}} | opening per mode O35, O45, O60, S75 (%) |
|   | {{Outlet.Config.MaxTravelTimeOpen}} | with MaxTravelTimeClose, RampRateOpen, RampRateClose |
|   | {{Outlet.Cylinder\[i\].Config.OpenPosition}} | calibration counts, with ClosedPosition |
| *Commands* | {{Outlet.Command.Mode}} | value: O35 0, O45 1, O60 2, S75 3 |
|   | {{Outlet.Command.Manual}} | pulse; Auto back; ManualPosition % in manual |
|   | {{Outlet.HydraulicPump.Command.Start}} | held, in manual; Stop the same |
|   | {{Outlet.Cylinder\[i\].Command.Open}} | jog, held while pressed; Close the same |
|   | {{Outlet.Cylinder\[i\].Command.CalibrateClosed}} | pulse; CalibrateOpen the same |
|   | {{Outlet.Command.FaultReset}} | pulse: resets the emergency stop latch |
| *Status* | {{Outlet.Status.Position}} | with Setpoint, Mode, Fault, EmergencyStop |
|   | {{Outlet.HydraulicPump.Status.Running}} | with Available, FeedbackFault |
|   | {{Outlet.Cylinder\[i\].Status.Position}} | with Calibrated, CurrentState, Fault |
*Start and verify*
# {{Outlet.Status.EmergencyStop}} FALSE, {{Outlet.HydraulicPump.Status.Available}} TRUE.
# Per cylinder: jog Open / Close, calibrate closed and open: Status.Calibrated TRUE.
# Auto, write Mode: all cylinders move to ModePosition; Status.Position follows.
h2. {anchor:s5}S5 Pen and level control (LIC01)
The pen sequence starts the inlet pumps in auto, shares the speed between them and keeps the level at the setpoint (LIC01). Needs S1 and S3 with the pumps in auto.
*Open:* {{Pen}}, {{LevelController}}, {{PenInletSupervisor}}   *Alarms:* {{Pen.Alarm}}, {{LevelController.Alarm}}
|| || Node || What ||
| *Settings* | {{Pen.Config.LevelController}} | Kp, Ti, MinOutput, MaxOutput, SafeOutput |
|   | {{Pen.Config.PumpAddSpeed}} | pump count: PumpTargetSpeed, PumpAddDelay, PumpRemoveDelay |
|   | {{Pen.Config.PumpCycleTime}} | rotation |
|   | {{Pen.Config.LevelDeviationLimit}} | with LevelDeviationDelay |
| *Commands* | {{Pen.Command.LevelSetpoint}} | value, m |
|   | {{Pen.Command.Start}} | pulse; Stop the same |
|   | {{LevelController.Command.Manual}} | pulse; Auto back |
|   | {{LevelController.Command.ManualOutput}} | rpm per pump, in manual |
| *Status* | {{Pen.Status.State}} | Stopped 0, Starting 1, Running 2, Stopping 3 |
|   | {{Pen.Status.Ready}} | start allowed; PumpReady: a pump can start |
|   | {{Pen.Status.CommandRejected}} | last command did not fit the state |
|   | {{Pen.Status.OverHeight}} | level inside minus outside |
|   | {{LevelController.Input.ProcessValue}} | with Setpoint, LimitsActive |
|   | {{LevelController.Output.OUT}} | speed share |
|   | {{PenInletSupervisor.PumpsWanted}} | with NumberOfInletsRunning, NumberOfInletsInAuto |
*Start and verify*
# Pumps in auto with {{Inlet\[i\].Config.InletPumpEnable}}; {{Pen.Status.Ready}} TRUE.
# Write LevelSetpoint, pulse Start: State 1 then 2, pumps start one by one.
# ProcessValue settles at Setpoint; PumpsWanted follows the load. Stop: State 3 then 0.
h2. {anchor:s6}S6 Pen oxygen control (OIC01)
Controls the pen O2 to its setpoint by sharing the O2 flow over the lines in auto. Needs S2 (O2 sensors), S4 and the pen running (S5).
*Open:* {{Pen}}, {{OxyController}}, {{OxySystem\[i\]}}   *Alarms:* {{OxyController.Alarm}}
|| || Node || What ||
| *Settings* | {{Pen.Config.OxySetpoint}} | mg/L |
|   | {{Pen.Config.OxyController}} | Kp, Ti, MinOutput, MaxOutput |
|   | {{Pen.Input.Orbit864Sensor\[i\].Config.EnableForAutoControl}} | sensor used for the control value |
| *Commands* | {{Pen.Command.OxygenStart}} | pulse; OxygenStop the same |
|   | {{OxyController.Command.Manual}} | pulse; Auto back |
|   | {{OxyController.Command.ManualOutput}} | total O2 flow kg/h, in manual |
| *Status* | {{Pen.Status.OxygenOn}} | oxygenation started |
|   | {{Pen.Status.OxyControlOK}} | control value valid |
|   | {{Pen.Input.AverageOxygenForControl.Filtered}} | control value |
|   | {{OxyController.Output.OUT}} | total O2 flow |
|   | {{OxySystem\[i\].Status.InAuto}} | line follows OIC01; FlowSetpoint per line |
*Start and verify*
# Pen running, lines with Config.Enable and pump and valve in auto.
# Pulse OxygenStart: OxygenOn TRUE, lines Running ({{OxySystem\[i\].Status.State}} 2).
# AverageOxygenForControl moves toward OxySetpoint; OxygenStop closes the valves.
h1. Suggestions for node placement
Changes to the PLC's node structure that would let one system be started and verified in one branch. Not implemented; a proposal for the PLC project. Proposed paths do not exist yet.
|| # || Now || Proposal || Why ||
| 1 | {{InletRIO\[i\]}} top level, next to {{Inlet\[i\]}} and {{OxySystem\[i\]}} | {{Inlet\[i\].RIO}} (or keep the array, but name it after the station) | Inlet station i is one cabinet: its coupler, oxy pump drive link and the inlet sensors. Starting an inlet now needs three branches. |
| 2 | Drive link status in {{InletRIO\[i\].Status.DriveDataStale}} / DriveRestarts | {{OxySystem\[i\].OxyPump.Status}} (next to CommunicationOK and AutoResets) | Everything about the oxy pump drive in one place. |
| 3 | {{LevelController}} and {{OxyController}} top level, their settings in {{Pen.Config.LevelController}} / {{Pen.Config.OxyController}} | {{Pen.LevelController}} and {{Pen.OxyController}}, settings in their own .Config | LIC01 / OIC01 belong to the pen. {{LevelController.Config}} and {{OxyController.Config}} exist as well, but no reference to them was found in the program: two places for the same gains. |
| 4 | {{PenInletSupervisor}} top level and {{Pen.InletSupervisor}} | keep {{Pen.InletSupervisor}} only (and {{InletSequence}} inside it) | Same type twice; no reference to {{Pen.InletSupervisor}} was found in the program. |
| 5 | {{Pen.Input.OxyConcentration\[i\]}}, OxySaturation\[i\], Temperature\[i\], Salinity\[i\], TotalDissolvedSolids\[i\], Depth\[i\] | remove; the values are in {{Pen.Input.Orbit864Sensor\[i\]}} | No reference found in the program; a client reading them gets zeros. |
| 6 | {{Pen.Command.InitModbusRTU}} / {{Pen.Status.ModbusRTUInitialised}} | {{CommonRIO.Command}} / {{CommonRIO.Status}} (the RTU settings are already in {{CommonRIO.Config}}) | The serial bus to the Orbit sensors is CommonRIO's, not the pen's. |
| 7 | {{Inlet\[i\].InletPump.Input}} holds Start, Stop, Reset, VelocitySetpoint, HeartbeatToggle | only measurements in Input; the outgoing signals in {{Inlet\[i\].InletPump.InternalCommand}} (already exists) | Input reads like 'from the field'; commands there are easy to write by mistake. |
| 8 | {{OxySystem\[i\].OxyValve.Command.AutoSetpoint}} / Open / Close / SuppressAlarms written by the PLC | an InternalCommand branch as for the inlet pump; Command for the operator only | An operator writing AutoSetpoint is overwritten or fights the controller (GEN\-13). |
| 9 | Mains / battery inputs in both {{Pen.Input}} and {{Inlet\[i\].Input}} (MainCircuitBreakerTripped, BackupPowerOn, BatteryFault) | one place: the cabinet they are wired in (inlet station i) | Two nodes for one signal; the Pen copies are not filled. |
| 10 | {{EmergencyStop}} (BOOL, not implemented) top level | remove | A node that never changes looks like a healthy signal (GEN\-12). |
